
OS:Version,
  {ebe9b1b5-a171-400c-820f-a89f65b4d3f6}, !- Handle
  1.12.1;                                 !- Version Identifier

OS:Site,
  {bc874655-a927-4872-a278-1347186bb1d9}, !- Handle
  Denver-Stapleton_CO_USA,                !- Name
  39.76,                                  !- Latitude {deg}
  -104.86,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1611,                                   !- Elevation {m}
  Country;                                !- Terrain

OS:YearDescription,
  {9116ce1c-534f-4b3a-9d15-2bb1a805c7e1}, !- Handle
  ,                                       !- Calendar Year
  ;                                       !- Day of Week for Start Day

OS:ClimateZones,
  {dd268d6b-2da7-4abc-b8ad-35d0988c56cd}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {01cd2b0a-8ee0-4ab6-a2fb-9f6c7d21094d}; !- Handle

OS:SimulationControl,
  {30e9303f-ed23-491c-b310-8ef7274e967f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {c983733e-8a2d-428d-8380-a9c380f3d01c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7a470c9d-4813-47b4-b276-325100b7b62f}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {21696cf9-7a12-43bf-ac4c-50d1be8bf2fd}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {09f4a614-27ba-43a9-a0ac-4379e03c44e8}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {322b0b21-e55e-459f-b4f2-853d2d37fd9a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a8ce31c8-7533-4ad7-aa7a-5380b4197455}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Inside,
  {8ac74477-4b34-4b92-a989-4140435838cd}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {cda0eee8-c158-4084-aca3-dfabdef3d9cb}, !- Handle
  DOE-2;                                  !- Algorithm

OS:WeatherFile,
  {f23cb0c3-e679-44ca-86ff-b0ff3e341258}, !- Handle
  Denver-Stapleton,                       !- City
  CO,                                     !- State Province Region
  USA,                                    !- Country
  TMY--23062,                             !- Data Source
  724690,                                 !- WMO Number
  39.76,                                  !- Latitude {deg}
  -104.86,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1611,                                   !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/OSEP_BESTTEST/measures/bestest_building_thermal_envelope_and_fabric_load_tests/resources/DRYCOLDTMY.epw, !- Url
  08DEB5B3;                               !- Checksum

OS:Building,
  {94b586c1-f243-47f3-b74b-a435eb602a0f}, !- Handle
  BESTEST Case 950FF,                     !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {726d9812-9495-464a-8602-8f27e7993988}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ThermalZone,
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}, !- Handle
  ZONE ONE,                               !- Name
  1,                                      !- Multiplier
  2.7,                                    !- Ceiling Height {m}
  129.6,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77036c84-9a34-4954-ba80-da8345f70299}, !- Zone Air Inlet Port List
  {715fb90d-f651-4035-9c17-e1e4f4967369}, !- Zone Air Exhaust Port List
  {a65de03d-4208-4c25-93de-789e4fbe4217}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a39509b-dd96-4d62-9290-a2b05a7d88f1}, !- Group Rendering Name
  {f072d9bc-8441-46d0-a466-5451f7c62784}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Rendering:Color,
  {2a39509b-dd96-4d62-9290-a2b05a7d88f1}, !- Handle
  Rendering Color 5,                      !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Node,
  {5714aec1-8381-4d2f-b966-e2e1c05ec411}, !- Handle
  Node 1,                                 !- Name
  {a65de03d-4208-4c25-93de-789e4fbe4217}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a65de03d-4208-4c25-93de-789e4fbe4217}, !- Handle
  {7faaf524-be06-44af-896b-368ce180becf}, !- Name
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}, !- Source Object
  11,                                     !- Outlet Port
  {5714aec1-8381-4d2f-b966-e2e1c05ec411}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77036c84-9a34-4954-ba80-da8345f70299}, !- Handle
  Port List 1,                            !- Name
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}; !- HVAC Component

OS:PortList,
  {715fb90d-f651-4035-9c17-e1e4f4967369}, !- Handle
  Port List 2,                            !- Name
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}; !- HVAC Component

OS:Sizing:Zone,
  {ac817657-0d65-4e24-95d0-10622743f146}, !- Handle
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {beaf42c1-a3f9-4e83-9ee4-9d2f8200b5be}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {f072d9bc-8441-46d0-a466-5451f7c62784}, !- Handle
  {737e7ee1-fb6a-448a-9660-8fe96d0d5a33}, !- Name
  {d4051958-3f90-4f60-a6f0-8a79083275a3}, !- Heating Setpoint Temperature Schedule Name
  {a053edb9-a1f8-430f-8f88-da4b746f1367}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Year,
  {d4051958-3f90-4f60-a6f0-8a79083275a3}, !- Handle
  Heating Setpoints,                      !- Name
  {b3106fbc-61ca-4957-b5d0-9a5ae67ca230}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {1246f49f-f96d-4568-9c97-c454b13087cf}; !- Week Schedule Until Date 1

OS:Schedule:Year,
  {a053edb9-a1f8-430f-8f88-da4b746f1367}, !- Handle
  Cooling Setpoints,                      !- Name
  {b3106fbc-61ca-4957-b5d0-9a5ae67ca230}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {6228c63c-60fc-4ac6-97b1-631051b1a225}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {b3106fbc-61ca-4957-b5d0-9a5ae67ca230}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Week,
  {1246f49f-f96d-4568-9c97-c454b13087cf}, !- Handle
  Zone Heating Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Sunday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Monday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Tuesday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Wednesday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Thursday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Friday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Saturday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Holiday Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- SummerDesignDay Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- WinterDesignDay Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- CustomDay1 Schedule:Day Name
  {cedeee82-47f9-48f9-b57c-576a00516a0a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Week,
  {6228c63c-60fc-4ac6-97b1-631051b1a225}, !- Handle
  Zone Cooling Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Sunday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Monday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Tuesday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Wednesday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Thursday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Friday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Saturday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Holiday Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- SummerDesignDay Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- WinterDesignDay Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- CustomDay1 Schedule:Day Name
  {855d09ca-d15f-4ade-b675-40c3dd94021c}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {cedeee82-47f9-48f9-b57c-576a00516a0a}, !- Handle
  Zone Heating Setpoint All Days,         !- Name
  {b3106fbc-61ca-4957-b5d0-9a5ae67ca230}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:Schedule:Day,
  {855d09ca-d15f-4ade-b675-40c3dd94021c}, !- Handle
  Zone Cooling Setpoint All Days,         !- Name
  {b3106fbc-61ca-4957-b5d0-9a5ae67ca230}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  27,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  27,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  27,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  27,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  27,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  27,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  27,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  27,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  27,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  27,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  27,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  27,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  27,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  27,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  27,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  27,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  27,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  27,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  27,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  27;                                     !- Value Until Time 24

OS:Space,
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Handle
  ZONE ONE Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {efddf369-d2b2-4ab6-a490-27e1edd32ce4}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {67bf9564-ceed-41f4-aa66-809193e9ffd7}, !- Handle
  ZONE SURFACE NORTH,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {762c92c9-972f-4b50-9e9b-2b7c66e6da10}, !- Handle
  ZONE SURFACE SOUTH,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41960893-7cce-4a92-ae5d-1379029bf123}, !- Handle
  ZONE SUBSURFACE 2,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {762c92c9-972f-4b50-9e9b-2b7c66e6da10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5, 0, 2.2,                            !- X,Y,Z Vertex 1 {m}
  4.5, 0, 0.2,                            !- X,Y,Z Vertex 2 {m}
  7.5, 0, 0.2,                            !- X,Y,Z Vertex 3 {m}
  7.5, 0, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {376d6e0b-0348-43f3-9e4e-9e7df8712399}, !- Handle
  ZONE SUBSURFACE 1,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {762c92c9-972f-4b50-9e9b-2b7c66e6da10}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.2,                            !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.2,                            !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.2,                            !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.2;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4c25ac7-aa9f-4f50-8907-a8e18865433f}, !- Handle
  ZONE SURFACE EAST,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e9445b6-4364-4220-82f6-13f9a8236891}, !- Handle
  ZONE SURFACE ROOF,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96a688ba-8fae-4e01-8280-22604a0b35d3}, !- Handle
  ZONE SURFACE WEST,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a95c076-e63c-4b68-bf95-3059fa76e04e}, !- Handle
  ZONE SURFACE FLOOR,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:DefaultConstructionSet,
  {726d9812-9495-464a-8602-8f27e7993988}, !- Handle
  BESTEST HW,                             !- Name
  {6473582d-bf73-4d30-9cb5-50ae93436d38}, !- Default Exterior Surface Constructions Name
  {02ab78a9-da0d-49ee-966b-a555e35c82a1}, !- Default Interior Surface Constructions Name
  {3b5f43f1-5b22-4913-98f0-c5c7f7e6e52e}, !- Default Ground Contact Surface Constructions Name
  {bd99f6d5-a925-44c7-83ee-e488e74203a3}, !- Default Exterior SubSurface Constructions Name
  {0914da6c-3c3e-43ba-9f02-abc9d2250230}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {6473582d-bf73-4d30-9cb5-50ae93436d38}, !- Handle
  Default Surface Constructions 7,        !- Name
  ,                                       !- Floor Construction Name
  {d705ba09-b240-4559-a037-92e36ac3509d}, !- Wall Construction Name
  {220aab77-0aee-4043-9279-bd8556a94ae4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {02ab78a9-da0d-49ee-966b-a555e35c82a1}, !- Handle
  Default Surface Constructions 8,        !- Name
  ,                                       !- Floor Construction Name
  {6dcb682a-4fb7-4beb-aebc-54fc288809e3}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3b5f43f1-5b22-4913-98f0-c5c7f7e6e52e}, !- Handle
  Default Surface Constructions 9,        !- Name
  {514fd7ae-10a2-4748-8792-edaf9500632c}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bd99f6d5-a925-44c7-83ee-e488e74203a3}, !- Handle
  Default Sub Surface Constructions 5,    !- Name
  {3c4fd7a2-3e12-46f9-8953-4ea287a86b14}, !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  {bba98e86-28a4-47e9-839f-55be22b92feb}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {0914da6c-3c3e-43ba-9f02-abc9d2250230}, !- Handle
  Default Sub Surface Constructions 6,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d705ba09-b240-4559-a037-92e36ac3509d}, !- Handle
  HWWALL,                                 !- Name
  {f836273e-7713-4c6f-9351-2f004982fac8}, !- Surface Rendering Name
  {eec87038-f4b0-4327-ac1c-13e66e503585}, !- Layer 1
  {177b87ad-f730-4ab3-be16-3161a0efabb4}, !- Layer 2
  {6b45e423-dac9-4b84-98b6-38089c5da14f}; !- Layer 3

OS:StandardsInformation:Construction,
  {ae2e6e10-2eca-47fc-948d-031deebc8236}, !- Handle
  {d705ba09-b240-4559-a037-92e36ac3509d}; !- Construction Name

OS:Construction,
  {220aab77-0aee-4043-9279-bd8556a94ae4}, !- Handle
  LTROOF,                                 !- Name
  {2b739354-08e7-401f-8f96-ddd76944b8df}, !- Surface Rendering Name
  {feda4e16-98a5-4d3e-abc5-685a98c8f6a1}, !- Layer 1
  {f349f0f4-7c08-4d1e-9304-db5cb9e8b679}, !- Layer 2
  {1a46d481-8ee7-4740-90dc-70ceca178992}; !- Layer 3

OS:StandardsInformation:Construction,
  {9b63459a-deec-4fbd-91af-a0aef2afb712}, !- Handle
  {220aab77-0aee-4043-9279-bd8556a94ae4}; !- Construction Name

OS:Construction,
  {6dcb682a-4fb7-4beb-aebc-54fc288809e3}, !- Handle
  COMMON WALL,                            !- Name
  {90ec524d-ed74-4905-b3ac-d99d0dac99f2}, !- Surface Rendering Name
  {8b4f5db0-5901-4e16-8d6f-3fcf21996684}; !- Layer 1

OS:StandardsInformation:Construction,
  {88d42a62-bc47-4ec4-912c-3b1725f40559}, !- Handle
  {6dcb682a-4fb7-4beb-aebc-54fc288809e3}; !- Construction Name

OS:Construction,
  {514fd7ae-10a2-4748-8792-edaf9500632c}, !- Handle
  HWFLOOR,                                !- Name
  {6f70a2fb-5821-4072-8da4-91f5ab10703a}, !- Surface Rendering Name
  {2561cb18-03f0-4140-a95d-7f5f77e66d2f}, !- Layer 1
  {64b726d4-25a3-464c-a645-ea99a9dfa6b7}; !- Layer 2

OS:StandardsInformation:Construction,
  {f974d3de-5061-49b9-a8c0-11397786c5ea}, !- Handle
  {514fd7ae-10a2-4748-8792-edaf9500632c}; !- Construction Name

OS:Construction,
  {3c4fd7a2-3e12-46f9-8953-4ea287a86b14}, !- Handle
  Double Pane Window,                     !- Name
  {f78c9e2f-b280-44f7-af2b-99b54e321656}, !- Surface Rendering Name
  {100ec889-6461-4530-b71c-109885d6ed13}, !- Layer 1
  {5cc272d5-5b88-4aaa-a405-4bc4c4db852c}, !- Layer 2
  {100ec889-6461-4530-b71c-109885d6ed13}; !- Layer 3

OS:StandardsInformation:Construction,
  {05810e15-800d-4231-a041-63f5455be344}, !- Handle
  {3c4fd7a2-3e12-46f9-8953-4ea287a86b14}; !- Construction Name

OS:Construction,
  {bba98e86-28a4-47e9-839f-55be22b92feb}, !- Handle
  HIGH CONDUCTANCE WALL,                  !- Name
  {50046a42-33a3-4e24-974d-989bfda8600a}, !- Surface Rendering Name
  {dd6a2211-5933-4087-9678-4100b9c7a3d7}, !- Layer 1
  {3f9e8e58-9666-41f0-961b-2d391e9185a2}, !- Layer 2
  {9c044c74-dde7-4308-8f54-43c893044569}; !- Layer 3

OS:StandardsInformation:Construction,
  {97c52f61-80b5-4a34-addb-0ad6d936cac7}, !- Handle
  {bba98e86-28a4-47e9-839f-55be22b92feb}; !- Construction Name

OS:Rendering:Color,
  {f836273e-7713-4c6f-9351-2f004982fac8}, !- Handle
  Rendering Color 7,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material,
  {eec87038-f4b0-4327-ac1c-13e66e503585}, !- Handle
  WOOD SIDING-1,                          !- Name
  Rough,                                  !- Roughness
  0.009,                                  !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  530,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {177b87ad-f730-4ab3-be16-3161a0efabb4}, !- Handle
  FOAM INSULATION,                        !- Name
  Rough,                                  !- Roughness
  0.0615,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  1400,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {6b45e423-dac9-4b84-98b6-38089c5da14f}, !- Handle
  CONCRETE BLOCK,                         !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {466ba8fd-87b3-47b2-932b-fedaa5cb6cde}, !- Handle
  {6b45e423-dac9-4b84-98b6-38089c5da14f}; !- Material Name

OS:Rendering:Color,
  {2b739354-08e7-401f-8f96-ddd76944b8df}, !- Handle
  Rendering Color 3,                      !- Name
  160,                                    !- Rendering Red Value
  82,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Material,
  {feda4e16-98a5-4d3e-abc5-685a98c8f6a1}, !- Handle
  ROOF DECK,                              !- Name
  Rough,                                  !- Roughness
  0.019,                                  !- Thickness {m}
  0.14,                                   !- Conductivity {W/m-K}
  530,                                    !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b6dfce8-193e-490a-97c8-e9a41150b57b}, !- Handle
  {feda4e16-98a5-4d3e-abc5-685a98c8f6a1}; !- Material Name

OS:Material,
  {f349f0f4-7c08-4d1e-9304-db5cb9e8b679}, !- Handle
  FIBERGLASS QUILT-2,                     !- Name
  Rough,                                  !- Roughness
  0.1118,                                 !- Thickness {m}
  0.04,                                   !- Conductivity {W/m-K}
  12,                                     !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {589f0379-3109-4437-afd1-a5aed07bf322}, !- Handle
  {f349f0f4-7c08-4d1e-9304-db5cb9e8b679}; !- Material Name

OS:Material,
  {1a46d481-8ee7-4740-90dc-70ceca178992}, !- Handle
  PLASTERBOARD-2,                         !- Name
  Rough,                                  !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  950,                                    !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Rendering:Color,
  {90ec524d-ed74-4905-b3ac-d99d0dac99f2}, !- Handle
  Rendering Color 10,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Material,
  {8b4f5db0-5901-4e16-8d6f-3fcf21996684}, !- Handle
  ZONE COMMON WALL,                       !- Name
  Rough,                                  !- Roughness
  0.2,                                    !- Thickness {m}
  0.51,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Rendering:Color,
  {6f70a2fb-5821-4072-8da4-91f5ab10703a}, !- Handle
  Rendering Color 6,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {2561cb18-03f0-4140-a95d-7f5f77e66d2f}, !- Handle
  R-25 INSULATION 1,                      !- Name
  Rough,                                  !- Roughness
  25.175,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Material,
  {64b726d4-25a3-464c-a645-ea99a9dfa6b7}, !- Handle
  CONCRETE SLAB,                          !- Name
  Rough,                                  !- Roughness
  0.08,                                   !- Thickness {m}
  1.13,                                   !- Conductivity {W/m-K}
  1400,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Rendering:Color,
  {f78c9e2f-b280-44f7-af2b-99b54e321656}, !- Handle
  Rendering Color 1,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {100ec889-6461-4530-b71c-109885d6ed13}, !- Handle
  Glass Type 1,                           !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.003175,                               !- Thickness {m}
  0.86156,                                !- Solar Transmittance at Normal Incidence
  0.07846,                                !- Front Side Solar Reflectance at Normal Incidence
  0.07846,                                !- Back Side Solar Reflectance at Normal Incidence
  0.91325,                                !- Visible Transmittance at Normal Incidence
  0.082,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.082,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1.06;                                   !- Conductivity {W/m-K}

OS:StandardsInformation:Material,
  {fe05916e-6a6c-40fe-8314-16641cfc6a58}, !- Handle
  {100ec889-6461-4530-b71c-109885d6ed13}; !- Material Name

OS:WindowMaterial:Gas,
  {5cc272d5-5b88-4aaa-a405-4bc4c4db852c}, !- Handle
  Air Space Resistance,                   !- Name
  AIR,                                    !- Gas Type
  0.013;                                  !- Thickness {m}

OS:StandardsInformation:Material,
  {7def3b27-b731-4760-8deb-50e9f0c1e48a}, !- Handle
  {5cc272d5-5b88-4aaa-a405-4bc4c4db852c}; !- Material Name

OS:Rendering:Color,
  {50046a42-33a3-4e24-974d-989bfda8600a}, !- Handle
  Rendering Color 12,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Material,
  {dd6a2211-5933-4087-9678-4100b9c7a3d7}, !- Handle
  HIGH CONDUCTANCE WALL-OUTSIDE,          !- Name
  VerySmooth,                             !- Roughness
  0.003175,                               !- Thickness {m}
  1.06,                                   !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e975bc70-7607-42c9-b839-8e3981c0fb2b}, !- Handle
  {dd6a2211-5933-4087-9678-4100b9c7a3d7}; !- Material Name

OS:Material:AirGap,
  {3f9e8e58-9666-41f0-961b-2d391e9185a2}, !- Handle
  Air Space Resistance 1,                 !- Name
  0.1588;                                 !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {222b889e-5a03-4ad1-b9aa-05ec701d9198}, !- Handle
  {3f9e8e58-9666-41f0-961b-2d391e9185a2}; !- Material Name

OS:Material,
  {9c044c74-dde7-4308-8f54-43c893044569}, !- Handle
  HIGH CONDUCTANCE WALL-INSIDE,           !- Name
  VerySmooth,                             !- Roughness
  0.003175,                               !- Thickness {m}
  1.06,                                   !- Conductivity {W/m-K}
  2500,                                   !- Density {kg/m3}
  750,                                    !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:OtherEquipment:Definition,
  {f2f538cf-51f2-40e2-ae93-6486e6d8f6ea}, !- Handle
  ZONE ONE OthEq 1 Definition,            !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  200,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0,                                      !- Fraction Latent
  0.6,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:OtherEquipment,
  {acfb5ddd-4380-457f-96f5-7a566fe84ca7}, !- Handle
  Other Equipment 1,                      !- Name
  {f2f538cf-51f2-40e2-ae93-6486e6d8f6ea}, !- Other Equipment Definition Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space or SpaceType Name
  {85c26297-a3c0-4098-b37c-40a8d04cefc1}; !- Schedule Name

OS:Schedule:Ruleset,
  {85c26297-a3c0-4098-b37c-40a8d04cefc1}, !- Handle
  Always On Ruleset Fractional,           !- Name
  {6ccf0c9e-fbc9-4d13-b946-0aca52136d3d}, !- Schedule Type Limits Name
  {96cfd4cb-3ccc-4817-9217-929bd937ddf5}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {6ccf0c9e-fbc9-4d13-b946-0aca52136d3d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {96cfd4cb-3ccc-4817-9217-929bd937ddf5}, !- Handle
  Schedule Day 6,                         !- Name
  {6ccf0c9e-fbc9-4d13-b946-0aca52136d3d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {cb1c7b03-abc3-4db0-8904-e79a1af6aae6}, !- Handle
  Space Infiltration Design Flow Rate 1,  !- Name
  {b747132b-87f5-40ca-a93b-3fc67db4dae7}, !- Space or SpaceType Name
  {45ab1cc7-95c5-4421-b6cd-5704da3746a0}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.4911,                                 !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {45ab1cc7-95c5-4421-b6cd-5704da3746a0}, !- Handle
  BESTEST Night Vent,                     !- Name
  {819038a8-8976-4b58-9415-69fd207c6caa}, !- Schedule Type Limits Name
  {99464933-e9c2-4b08-8eac-2c0e9d37cf25}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {819038a8-8976-4b58-9415-69fd207c6caa}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Day,
  {99464933-e9c2-4b08-8eac-2c0e9d37cf25}, !- Handle
  Schedule Day 4,                         !- Name
  {819038a8-8976-4b58-9415-69fd207c6caa}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0366524122655392,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Output:Variable,
  {41d57d3e-e512-4796-afb3-726a9bfa1be7}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

