
OS:Version,
  {952d15ce-15ab-48af-99b5-6b9cb2d25b9b}, !- Handle
  1.10.6;                                 !- Version Identifier

OS:Site,
  {392316cf-beaa-4fc5-a2c7-0621452b934c}, !- Handle
  GOLDEN COLORADO,                        !- Name
  39.8,                                   !- Latitude {deg}
  -104.9,                                 !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1609,                                   !- Elevation {m}
  Country;                                !- Terrain

OS:ScheduleTypeLimits,
  {06c2a709-2739-4924-9403-dc2afa1f6294}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermalZone,
  {142f92d8-4685-420d-8664-635ef092cb86}, !- Handle
  BACK ZONE,                 !- Name
  1,                                      !- Multiplier
  2.7,                                    !- Ceiling Height {m}
  129.6,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c59829ec-dd21-4ac8-8749-7fa5be2036d4}, !- Zone Air Inlet Port List
  {8c6a1ade-1257-4d1a-a339-e6e2a1385f48}, !- Zone Air Exhaust Port List
  {28006ad6-016c-4481-8753-60a8384d7c16}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c2faccb-836f-4774-ad5a-e08ce152c413}, !- Group Rendering Name
  {28752d4e-0bbb-4cb4-aaf1-78484df181fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0fd3bf14-5868-4fe4-b43d-42bb68fd3cef}, !- Handle
  {2f23a768-b826-40b5-a22f-ff11b8832eaa}, !- Name
  {28006ad6-016c-4481-8753-60a8384d7c16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28006ad6-016c-4481-8753-60a8384d7c16}, !- Handle
  {6a65df12-44c0-4c88-ac07-f7a10fba4eb4}, !- Name
  {142f92d8-4685-420d-8664-635ef092cb86}, !- Source Object
  11,                                     !- Outlet Port
  {0fd3bf14-5868-4fe4-b43d-42bb68fd3cef}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c59829ec-dd21-4ac8-8749-7fa5be2036d4}, !- Handle
  {84ac8785-53b0-4ffc-96bc-89e8c50de6c5}, !- Name
  {142f92d8-4685-420d-8664-635ef092cb86}; !- HVAC Component

OS:PortList,
  {8c6a1ade-1257-4d1a-a339-e6e2a1385f48}, !- Handle
  {c97ee413-904d-4722-b9ca-894e20fa06d5}, !- Name
  {142f92d8-4685-420d-8664-635ef092cb86}; !- HVAC Component

OS:Sizing:Zone,
  {2910148a-3cfd-43f7-9332-98b9fb8f9b35}, !- Handle
  {142f92d8-4685-420d-8664-635ef092cb86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39499f54-11c8-4202-877a-b6c63e29e43d}, !- Handle
  {e757d5f2-e729-47ca-965f-130fe5d243d6}, !- Name
  {142f92d8-4685-420d-8664-635ef092cb86}; !- Thermal Zone

OS:Space,
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Handle
  BACK ZONE Space,                              !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {142f92d8-4685-420d-8664-635ef092cb86}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {28752d4e-0bbb-4cb4-aaf1-78484df181fe}, !- Handle
  {9d96869e-d90a-4060-a642-1105464587f9}, !- Name
  {8a064ab4-62cf-4247-ab58-82a387e861ba}, !- Heating Setpoint Temperature Schedule Name
  {bb50f165-dbde-4227-beb7-be8a29b51b1d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Year,
  {8a064ab4-62cf-4247-ab58-82a387e861ba}, !- Handle
  Heating Setpoints,                      !- Name
  {06c2a709-2739-4924-9403-dc2afa1f6294}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {d2d9b08a-6162-4a2f-8c08-9e1d5dbf10fe}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {d2d9b08a-6162-4a2f-8c08-9e1d5dbf10fe}, !- Handle
  Zone Heating Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Sunday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Monday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Tuesday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Wednesday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Thursday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Friday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Saturday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Holiday Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- SummerDesignDay Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- WinterDesignDay Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- CustomDay1 Schedule:Day Name
  {a9a91f68-322f-4f59-a454-641283f68e78}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {a9a91f68-322f-4f59-a454-641283f68e78}, !- Handle
  Zone Heating Setpoint All Days,         !- Name
  {06c2a709-2739-4924-9403-dc2afa1f6294}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:YearDescription,
  {a46247e9-72c6-4484-b1d9-4d59ac046251}; !- Handle

OS:Schedule:Year,
  {bb50f165-dbde-4227-beb7-be8a29b51b1d}, !- Handle
  Cooling Setpoints,                      !- Name
  {06c2a709-2739-4924-9403-dc2afa1f6294}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a6219e17-0896-4910-81df-125146918bc0}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a6219e17-0896-4910-81df-125146918bc0}, !- Handle
  Zone Cooling Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Sunday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Monday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Tuesday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Wednesday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Thursday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Friday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Saturday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Holiday Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- SummerDesignDay Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- WinterDesignDay Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- CustomDay1 Schedule:Day Name
  {409c997c-7d0f-469b-8cef-16e1600402c8}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {409c997c-7d0f-469b-8cef-16e1600402c8}, !- Handle
  Zone Cooling Setpoint All Days,         !- Name
  {06c2a709-2739-4924-9403-dc2afa1f6294}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  27,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  27,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  27,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  27,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  27,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  27,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  27,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  27,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  27,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  27,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  27,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  27,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  27,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  27,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  27,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  27,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  27,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  27,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  27,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  27;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {95028f40-782c-452b-bb35-93355dc030b7}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Week,
  {75b9405a-6f5b-479e-8ba6-d5c00337ba84}, !- Handle
  Week Sch 1,                             !- Name
  ,                                       !- Schedule Rendering Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Sunday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Monday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Tuesday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Wednesday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Thursday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Friday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Saturday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Holiday Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- SummerDesignDay Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- WinterDesignDay Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- CustomDay1 Schedule:Day Name
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {04a236eb-cc4a-4617-a735-8cfe2d474d5e}, !- Handle
  Day Sch 1,                              !- Name
  {95028f40-782c-452b-bb35-93355dc030b7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:SubSurface,
  {7ee3a0b7-06d1-45a8-956f-27d489746a58}, !- Handle
  ZONE SUBSURFACE 2,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {839c054d-f84f-45cb-8fd4-1313e150ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  4.5, -2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  4.5, -2, 0.5,                           !- X,Y,Z Vertex 2 {m}
  7.5, -2, 0.5,                           !- X,Y,Z Vertex 3 {m}
  7.5, -2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {839c054d-f84f-45cb-8fd4-1313e150ec4b}, !- Handle
  SUN ZONE SURFACE SOUTH,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 2.7,                             !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  8, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  8, -2, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}, !- Handle
  SUN ZONE,                  !- Name
  1,                                      !- Multiplier
  2.7,                                    !- Ceiling Height {m}
  43.2,                                   !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25835341-62c9-4680-ac2f-24f2ae599573}, !- Zone Air Inlet Port List
  {ec84113a-d3d0-4062-bc0d-007580bdb3e4}, !- Zone Air Exhaust Port List
  {62a02a84-9d8c-449f-97c3-1d3a7342f937}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {64245a57-ab1b-4ab6-a7cc-6bef1be3c586}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d0f82be7-adda-4097-bc21-4303b3d13c71}, !- Handle
  {86331e03-cbff-4752-a30e-315ad8443665}, !- Name
  {62a02a84-9d8c-449f-97c3-1d3a7342f937}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a02a84-9d8c-449f-97c3-1d3a7342f937}, !- Handle
  {10823cf9-e48c-4d68-9b9c-83df402d8f43}, !- Name
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}, !- Source Object
  11,                                     !- Outlet Port
  {d0f82be7-adda-4097-bc21-4303b3d13c71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25835341-62c9-4680-ac2f-24f2ae599573}, !- Handle
  {564df62e-a427-4314-938b-afa0223b136e}, !- Name
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}; !- HVAC Component

OS:PortList,
  {ec84113a-d3d0-4062-bc0d-007580bdb3e4}, !- Handle
  {703b8468-7fe1-46e9-9dd3-044b1e5f612f}, !- Name
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}; !- HVAC Component

OS:Sizing:Zone,
  {2c90f90a-ff46-4114-993e-76d2b87b607f}, !- Handle
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2aa4049d-d433-4dbe-b4a0-c9b67574c8c3}, !- Handle
  {ff9595d3-e4fe-421e-aebe-99ee439c02ef}, !- Name
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}; !- Thermal Zone

OS:Space,
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Handle
  SUN ZONE Space,                               !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  -2,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {26f9a69c-11cc-4dfc-8ba7-38363deeb1a9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Schedule:Day,
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Handle
  Control Type All Days,                  !- Name
  {1c023d91-869a-443f-8a8e-06ef5a4cd7f9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {1c023d91-869a-443f-8a8e-06ef5a4cd7f9}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Output:Variable,
  {520622ba-b8c2-47ed-8ecf-c347ef9ce976}, !- Handle
  {4be9cb7b-33f6-471f-96df-b8e4db9712f9}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Surface,
  {623d2e3b-d0f2-429e-8ab4-e52f348e9e02}, !- Handle
  ZONE SURFACE NORTH,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {abc7aa95-1fee-46f9-936e-5a17874ff4c9}, !- Handle
  SUN ZONE SURFACE FLOOR,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  8, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0962d6c-7f42-443c-bffd-286e4fde09d8}, !- Handle
  SUN ZONE SURFACE ROOF,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2, 2.7,                             !- X,Y,Z Vertex 1 {m}
  8, 0, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, -2, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7bf7febc-3d02-4e0a-b09f-ed4a38500ef9}, !- Handle
  SUN ZONE SURFACE NORTH,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {162387a4-f0d7-4213-baee-156ef68e6cf9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {c0f949d8-ca2b-4397-9505-55f7618449d3}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Output:Variable,
  {7d57a83c-c8cc-4492-bc51-65b60c070ce7}, !- Handle
  {f99b1daa-e327-4c26-a58a-e22b0395eda3}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Timestep,
  {0b24e94d-a22c-4e23-88f9-7194de32eb30}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {84cd79a1-7ef1-4a32-a2a9-58b04d5424ec}, !- Handle
  ZONE SURFACE EAST,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2eae5962-381e-44ba-aeac-255e41caea28}, !- Handle
  SUN ZONE SURFACE EAST,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, -2, 2.7,                             !- X,Y,Z Vertex 1 {m}
  8, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Building,
  {553b800d-ef42-4a1c-a5c7-83d3796f6dbd}, !- Handle
  Bestest_Geo_Sunspace,                   !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {a9e9a93b-0544-4a3c-9e92-913f062da715}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.039999999,                            !- Loads Convergence Tolerance Value
  0.0040000002,                           !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Schedule:Week,
  {64c06846-2e6d-4d70-ab3f-dfe5d6f3bb80}, !- Handle
  Control Type All Weeks,                 !- Name
  ,                                       !- Schedule Rendering Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Sunday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Monday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Tuesday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Wednesday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Thursday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Friday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Saturday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- Holiday Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- SummerDesignDay Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- WinterDesignDay Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}, !- CustomDay1 Schedule:Day Name
  {d667c4bf-0da0-4829-98b2-a870a09631f1}; !- CustomDay2 Schedule:Day Name

OS:Surface,
  {587b2ffb-0186-41bf-9c3e-725fba1b42fa}, !- Handle
  SUN ZONE SURFACE WEST,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {04342d2f-736d-4746-8f8e-1bb4d7a34c16}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 2.7;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {162387a4-f0d7-4213-baee-156ef68e6cf9}, !- Handle
  ZONE SURFACE SOUTH,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7bf7febc-3d02-4e0a-b09f-ed4a38500ef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e5d2907-6f3b-4678-9a8a-c8054abdba2a}, !- Handle
  ZONE SURFACE ROOF,                      !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Output:Variable,
  {77e59e7e-062c-4d8e-827b-da4665c572fc}, !- Handle
  {7f40cc34-a1c5-408a-847d-dc596ad269a8}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:SubSurface,
  {ef8a669a-0217-47ae-9b18-e1792ac1b465}, !- Handle
  ZONE SUBSURFACE 1,                      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {839c054d-f84f-45cb-8fd4-1313e150ec4b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  0.5,                                    !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, -2, 2.5,                           !- X,Y,Z Vertex 1 {m}
  0.5, -2, 0.5,                           !- X,Y,Z Vertex 2 {m}
  3.5, -2, 0.5,                           !- X,Y,Z Vertex 3 {m}
  3.5, -2, 2.5;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {272983c0-3858-42b6-8d8f-0f6454cbec69}, !- Handle
  ZONE SURFACE FLOOR,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {bcc4b203-d44e-4228-80d4-9613c46ec0f4}, !- Handle
  1,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {bb4f6022-7413-47a7-b1f9-caf65d0f5e81}, !- Handle
  ZONE SURFACE WEST,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7e837d1-bbdc-466e-a15f-60c6aa9dcb80}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {fd1246df-f7cc-4b7e-b3d7-6164cb88473b}; !- Handle

OS:Rendering:Color,
  {16e052d1-c9a4-49c8-ac8f-1d9410220dd6}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2f94cba8-8d3f-4273-aafc-e961c25f67f8}, !- Handle
  Rendering Color 2,                      !- Name
  124,                                    !- Rendering Red Value
  252,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6ac96818-4c8d-443e-bf7c-c606cf57b807}, !- Handle
  Rendering Color 3,                      !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bfc50e32-6489-4ef9-bf3a-0eadbca2bf29}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {279e3eb8-65d6-4662-8ad1-2c20c39a0b61}, !- Handle
  Rendering Color 5,                      !- Name
  176,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e16f6c76-9e3b-4fd7-8353-03a72e1a8562}, !- Handle
  Rendering Color 6,                      !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {991684d3-626e-4abf-9952-9386584e20a6}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c2faccb-836f-4774-ad5a-e08ce152c413}, !- Handle
  Rendering Color 8,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {64245a57-ab1b-4ab6-a7cc-6bef1be3c586}, !- Handle
  Rendering Color 9,                      !- Name
  255,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:ClimateZones,
  {cddb3d57-cdaf-40df-ae59-ef3032f6c673}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {69b80fda-613b-46fd-be9f-3328dc4f785e}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:HeatBalanceAlgorithm,
  {e478353e-975d-4313-bd7a-f89bc2f8198b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {0c487907-1e9c-40d2-b0a5-bfd7b769c8d7}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

