
OS:Version,
  {b8b86295-ef6e-45c4-b25f-ca32e681ce43}, !- Handle
  1.13.1;                                 !- Version Identifier

OS:Site,
  {bc874655-a927-4872-a278-1347186bb1d9}, !- Handle
  MIAMI_FL_USA,                           !- Name
  25.8,                                   !- Latitude {deg}
  -80.27,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  Country;                                !- Terrain

OS:YearDescription,
  {9116ce1c-534f-4b3a-9d15-2bb1a805c7e1}, !- Handle
  2008,                                   !- Calendar Year
  ,                                       !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {dd268d6b-2da7-4abc-b8ad-35d0988c56cd}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {01cd2b0a-8ee0-4ab6-a2fb-9f6c7d21094d}; !- Handle

OS:SimulationControl,
  {30e9303f-ed23-491c-b310-8ef7274e967f}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Sizing:Parameters,
  {c983733e-8a2d-428d-8380-a9c380f3d01c}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {7a470c9d-4813-47b4-b276-325100b7b62f}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {21696cf9-7a12-43bf-ac4c-50d1be8bf2fd}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {09f4a614-27ba-43a9-a0ac-4379e03c44e8}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {322b0b21-e55e-459f-b4f2-853d2d37fd9a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {a8ce31c8-7533-4ad7-aa7a-5380b4197455}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:SurfaceConvectionAlgorithm:Inside,
  {2f7f01ff-33f3-4ec2-b26e-21e0d80eb616}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6155ce34-7c4c-4200-972e-3e68f673dffc}, !- Handle
  TARP;                                   !- Algorithm

OS:WeatherFile,
  {26edddcd-e29d-46da-91f2-301d43a9bf71}, !- Handle
  MIAMI,                                  !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  TMY2-12839,                             !- Data Source
  722020,                                 !- WMO Number
  25.8,                                   !- Latitude {deg}
  -80.27,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  2,                                      !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/OSEP_BESTTEST/measures/bestest_space_cooling_equipment_performance_tests/resources/CE100ATM2.epw, !- Url
  5F480EBD;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {4a8ae27c-6f8a-4ff1-a4a5-222c60cd6b91}, !- Handle
  Sizing Period Design Day 1,             !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  31000,                                  !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  1,                                      !- Day of Month
  1,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2a5bedd5-423c-4d1e-ae5e-1b82328b14c9}, !- Handle
  Sizing Period Design Day 2,             !- Name
  23,                                     !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  23,                                     !- Humidity Indicating Conditions at Maximum Dry-Bulb
  31000,                                  !- Barometric Pressure {Pa}
  0,                                      !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  0,                                      !- Snow Indicator
  1,                                      !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  WetBulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  AshraeClearSky;                         !- Solar Model Indicator

OS:Building,
  {42189e22-1377-4d9c-b1dc-d06fb6cca1d9}, !- Handle
  BESTEST Case CE100 - Base-Case Building and Mechanical System, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ;                                       !- Default Schedule Set Name

OS:ThermalZone,
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Handle
  ZONE ONE,                               !- Name
  1,                                      !- Multiplier
  2.7,                                    !- Ceiling Height {m}
  129.6,                                  !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4cd105cc-bcd5-4c92-b6fe-e26301749f6a}, !- Zone Air Inlet Port List
  {45b7a5e5-50f9-4523-852d-3578df87e12d}, !- Zone Air Exhaust Port List
  {71040ea1-0ae5-4b79-93f3-5908353b46a4}, !- Zone Air Node Name
  {cef74f64-2c7d-4285-919c-2cddda13bac6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e891fd41-0834-4206-8e46-da958db14a36}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Node,
  {9ba4632e-6906-40ce-9d37-b2348fe83e78}, !- Handle
  Node 1,                                 !- Name
  {71040ea1-0ae5-4b79-93f3-5908353b46a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71040ea1-0ae5-4b79-93f3-5908353b46a4}, !- Handle
  {1225a12d-f60a-4bd7-b7aa-c9b69d02289a}, !- Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Source Object
  11,                                     !- Outlet Port
  {9ba4632e-6906-40ce-9d37-b2348fe83e78}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4cd105cc-bcd5-4c92-b6fe-e26301749f6a}, !- Handle
  Port List 1,                            !- Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- HVAC Component
  {162d2745-c781-4380-a2f9-240fb9a90dd1}; !- Port 1

OS:PortList,
  {45b7a5e5-50f9-4523-852d-3578df87e12d}, !- Handle
  Port List 2,                            !- Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}; !- HVAC Component

OS:Sizing:Zone,
  {83608e9b-50a3-4682-906f-cf19f62ff50c}, !- Handle
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e7c5611-58b5-4890-9f1c-418282ec1735}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Thermal Zone
  {0549e152-1acb-4c56-a232-f807de40a8ec}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Handle
  ZONE ONE Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}; !- Thermal Zone Name

OS:Surface,
  {714bd96f-ad0d-4fb9-9e34-9a7e70d783a0}, !- Handle
  ZONE SURFACE FLOOR,                     !- Name
  Floor,                                  !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 0,                                !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Handle
  LTWALL,                                 !- Name
  ,                                       !- Surface Rendering Name
  {ff367981-b4de-47a7-9682-bcb7f7d492d1}, !- Layer 1
  {f29882fe-e0dc-4a0a-a7bc-f6fdefdc58ba}; !- Layer 2

OS:Material:NoMass,
  {ff367981-b4de-47a7-9682-bcb7f7d492d1}, !- Handle
  INSULATION-EXT,                         !- Name
  VerySmooth,                             !- Roughness
  50,                                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material:NoMass,
  {f29882fe-e0dc-4a0a-a7bc-f6fdefdc58ba}, !- Handle
  INSULATION-INT,                         !- Name
  VerySmooth,                             !- Roughness
  50,                                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Surface,
  {8de3eb27-fb7d-4867-8837-308ad34c87f4}, !- Handle
  ZONE SURFACE SOUTH,                     !- Name
  Wall,                                   !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb695d77-6e95-442f-9f02-6bebeea77c51}, !- Handle
  ZONE SURFACE WEST,                      !- Name
  Wall,                                   !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1dcc6fff-f8fd-4ce4-8732-04a5a5417e95}, !- Handle
  ZONE SURFACE NORTH,                     !- Name
  Wall,                                   !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 6, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9cc28849-eaba-4269-8be4-7a4fcb2e390c}, !- Handle
  ZONE SURFACE ROOF,                      !- Name
  RoofCeiling,                            !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 6, 2.7,                              !- X,Y,Z Vertex 2 {m}
  0, 6, 2.7,                              !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfd7039a-88d9-427e-bb98-10f69ff499ed}, !- Handle
  ZONE SURFACE EAST,                      !- Name
  Wall,                                   !- Surface Type
  {46ca3e01-4548-45e2-8db8-663cb6eb39e8}, !- Construction Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  8, 0, 2.7,                              !- X,Y,Z Vertex 1 {m}
  8, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  8, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  8, 6, 2.7;                              !- X,Y,Z Vertex 4 {m}

OS:OtherEquipment,
  {0df7034f-8aaf-4686-b557-9f4714dab030}, !- Handle
  CE_sens_generic_inst,                   !- Name
  {7b0a98e6-54ea-4025-a6e5-c6ff94aa9a36}, !- Other Equipment Definition Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space or SpaceType Name
  {6982004b-fbd4-4a8a-8218-915159ce1375}; !- Schedule Name

OS:OtherEquipment:Definition,
  {7b0a98e6-54ea-4025-a6e5-c6ff94aa9a36}, !- Handle
  CE_sens_generic,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  5400,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {6982004b-fbd4-4a8a-8218-915159ce1375}, !- Handle
  Always On Ruleset Fractional,           !- Name
  {c5c55fa0-caf4-4179-ba57-ea35d94a5001}, !- Schedule Type Limits Name
  {1e3a5939-bacf-4863-bdff-073cd532f1f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e3a5939-bacf-4863-bdff-073cd532f1f4}, !- Handle
  Schedule Day 6,                         !- Name
  {c5c55fa0-caf4-4179-ba57-ea35d94a5001}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c5c55fa0-caf4-4179-ba57-ea35d94a5001}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:OtherEquipment,
  {572095f0-4292-44d8-bc95-eaab40220466}, !- Handle
  CE_lat_generic_inst,                    !- Name
  {27f884fe-2c41-4912-b3bc-befc86a5575a}, !- Other Equipment Definition Name
  {2a0bfe96-4161-4478-8769-dd3c88736e1b}, !- Space or SpaceType Name
  {6982004b-fbd4-4a8a-8218-915159ce1375}; !- Schedule Name

OS:OtherEquipment:Definition,
  {27f884fe-2c41-4912-b3bc-befc86a5575a}, !- Handle
  CE_lat_generic,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:Schedule:Constant,
  {4bb81732-cd34-4e2c-b94a-f36e5a61afe2}, !- Handle
  22.2 C,                                 !- Name
  {72ced2ab-994b-4b7b-ac61-ab65fcf16d95}, !- Schedule Type Limits Name
  22.2;                                   !- Value

OS:Schedule:Ruleset,
  {e23361b3-427d-412f-a488-a4367a88b95e}, !- Handle
  No Heating,                             !- Name
  {72ced2ab-994b-4b7b-ac61-ab65fcf16d95}, !- Schedule Type Limits Name
  {81d06f3a-f01a-449c-9514-27bcf150383f}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {72ced2ab-994b-4b7b-ac61-ab65fcf16d95}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {81d06f3a-f01a-449c-9514-27bcf150383f}, !- Handle
  Schedule Day 2,                         !- Name
  {72ced2ab-994b-4b7b-ac61-ab65fcf16d95}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  -100;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {e891fd41-0834-4206-8e46-da958db14a36}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {e23361b3-427d-412f-a488-a4367a88b95e}, !- Heating Setpoint Temperature Schedule Name
  {4bb81732-cd34-4e2c-b94a-f36e5a61afe2}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Handle
  Always On Discrete,                     !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:AirLoopHVAC,
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- Handle
  BESTEST CE air loop,                    !- Name
  ,                                       !- Controller List Name
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Availability Schedule
  ,                                       !- Availability Manager
  1.888,                                  !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {19c44566-6163-4226-8239-f2038438ee2a}, !- Supply Side Inlet Node Name
  {dee421a2-86c8-4faf-9a0c-08c0b1cb9142}, !- Demand Side Outlet Node Name
  {6dd3443e-b74f-448a-9f90-e348b9f87da0}, !- Demand Side Inlet Node A
  {5a950900-c28c-46a9-b399-c38560ab0ff1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {39eccac5-9c38-4b43-b141-70f53eb83f98}, !- Handle
  Node 2,                                 !- Name
  {19c44566-6163-4226-8239-f2038438ee2a}, !- Inlet Port
  {fe2a2d03-b49f-4f25-a8d1-e715369daa4b}; !- Outlet Port

OS:Node,
  {a00f3995-0d7b-4300-8bae-9b8e0c7f2d22}, !- Handle
  Node 3,                                 !- Name
  {63941320-feb1-407f-9110-88057e3c35fc}, !- Inlet Port
  {5a950900-c28c-46a9-b399-c38560ab0ff1}; !- Outlet Port

OS:Connection,
  {19c44566-6163-4226-8239-f2038438ee2a}, !- Handle
  {bdf68e56-f07f-4d50-8710-6080334390b9}, !- Name
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- Source Object
  8,                                      !- Outlet Port
  {39eccac5-9c38-4b43-b141-70f53eb83f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a950900-c28c-46a9-b399-c38560ab0ff1}, !- Handle
  {73087e2e-b82b-4cd2-af45-7f6578e5eea4}, !- Name
  {a00f3995-0d7b-4300-8bae-9b8e0c7f2d22}, !- Source Object
  3,                                      !- Outlet Port
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {56328336-4d7e-459d-9b00-7b5ff2612820}, !- Handle
  Node 4,                                 !- Name
  {6dd3443e-b74f-448a-9f90-e348b9f87da0}, !- Inlet Port
  {630c91ba-e9ee-408d-9169-6bb1207f87ac}; !- Outlet Port

OS:Node,
  {d5ede8c9-ada2-454c-ba61-b469b5db2f97}, !- Handle
  Node 5,                                 !- Name
  {47c13d8f-0f55-4961-a65d-19304408a0ad}, !- Inlet Port
  {dee421a2-86c8-4faf-9a0c-08c0b1cb9142}; !- Outlet Port

OS:Node,
  {928f1e1e-eba6-44ce-bf4b-27b9b73e1561}, !- Handle
  Node 6,                                 !- Name
  {82ffa1b0-7637-40cb-a533-5e4c93e27704}, !- Inlet Port
  {162d2745-c781-4380-a2f9-240fb9a90dd1}; !- Outlet Port

OS:Connection,
  {6dd3443e-b74f-448a-9f90-e348b9f87da0}, !- Handle
  {943c1161-8492-4581-bae4-ac305d93276c}, !- Name
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- Source Object
  10,                                     !- Outlet Port
  {56328336-4d7e-459d-9b00-7b5ff2612820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dee421a2-86c8-4faf-9a0c-08c0b1cb9142}, !- Handle
  {29d8fb61-bfb1-45a2-9550-e87eb1010ecb}, !- Name
  {d5ede8c9-ada2-454c-ba61-b469b5db2f97}, !- Source Object
  3,                                      !- Outlet Port
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ec228839-0a66-4053-93b9-c3cd6eb6e5b2}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {630c91ba-e9ee-408d-9169-6bb1207f87ac}, !- Inlet Node Name
  {f25dcc61-dd4f-439b-bc22-9a54f5fbacc4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2dd7e091-39b8-4332-8b97-d925f9b68a0b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {47c13d8f-0f55-4961-a65d-19304408a0ad}, !- Outlet Node Name
  {1f6eb8e5-887b-4314-8ba6-9da2e42eb3ea}; !- Inlet Node Name 1

OS:Connection,
  {630c91ba-e9ee-408d-9169-6bb1207f87ac}, !- Handle
  {6e7b32aa-7037-42e9-87f8-7a6a4031944c}, !- Name
  {56328336-4d7e-459d-9b00-7b5ff2612820}, !- Source Object
  3,                                      !- Outlet Port
  {ec228839-0a66-4053-93b9-c3cd6eb6e5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47c13d8f-0f55-4961-a65d-19304408a0ad}, !- Handle
  {92c12fb7-e985-4d7f-9469-ad7139712b6b}, !- Name
  {2dd7e091-39b8-4332-8b97-d925f9b68a0b}, !- Source Object
  2,                                      !- Outlet Port
  {d5ede8c9-ada2-454c-ba61-b469b5db2f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {657aac19-4781-4b1a-bbe5-91f7dddb1cfc}, !- Handle
  {937c2dad-2f86-4e3d-b5b2-d16192696594}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  1.888,                                  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  16.7,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  33280,                                  !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  0,                                      !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Curve:Biquadratic,
  {e69873da-43e6-4e5f-986b-d746fcd79274}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.825119244,                            !- Coefficient1 Constant
  0.014461436,                            !- Coefficient2 x
  0.000525383,                            !- Coefficient3 x**2
  -0.003805859,                           !- Coefficient4 y
  -2.71284e-05,                           !- Coefficient5 y**2
  -0.000198505,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {ac8e4bd4-8a7f-4fd1-bc51-982109b80bb8}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9040ddd-8225-4024-83fa-1fb373d4ae00}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.630055851,                            !- Coefficient1 Constant
  -0.011998189,                           !- Coefficient2 x
  0.000136923,                            !- Coefficient3 x**2
  0.014636637,                            !- Coefficient4 y
  0.000164506,                            !- Coefficient5 y**2
  -0.000238463,                           !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  100,                                    !- Maximum Value of x
  0,                                      !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {10909092-6e27-4383-bfe2-c02d0763c331}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cbec3dd5-a2e0-438d-b496-d09957728911}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b6022f11-431f-491c-aa29-c3e33a171c86}, !- Handle
  Coil Cooling DX Single Speed 1,         !- Name
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Availability Schedule Name
  33280,                                  !- Rated Total Cooling Capacity {W}
  0.78245,                                !- Rated Sensible Heat Ratio
  3.0448,                                 !- Rated COP {W/W}
  1.888,                                  !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e69873da-43e6-4e5f-986b-d746fcd79274}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ac8e4bd4-8a7f-4fd1-bc51-982109b80bb8}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d9040ddd-8225-4024-83fa-1fb373d4ae00}, !- Energy Input Ratio Function of Temperature Curve Name
  {10909092-6e27-4383-bfe2-c02d0763c331}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cbec3dd5-a2e0-438d-b496-d09957728911}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8bc4c835-9ad2-4bc3-808c-ec734ec789f0}, !- Handle
  Fan On Off 1,                           !- Name
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Availability Schedule Name
  0.11374,                                !- Fan Efficiency
  74.7,                                   !- Pressure Rise {Pa}
  1.888,                                  !- Maximum Flow Rate {m3/s}
  0.94,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7ec82324-ad21-4a4c-9784-6f9d1f3ab720}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b0cc6a6c-a7c2-46d3-913a-eccecf29c138}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7ec82324-ad21-4a4c-9784-6f9d1f3ab720}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b0cc6a6c-a7c2-46d3-913a-eccecf29c138}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {986cdf53-6804-4c01-acff-1b5bb11d8933}, !- Handle
  Air Loop HVAC Unitary System 1,         !- Name
  Load,                                   !- Control Type
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Availability Schedule Name
  {fe2a2d03-b49f-4f25-a8d1-e715369daa4b}, !- Air Inlet Node Name
  {63941320-feb1-407f-9110-88057e3c35fc}, !- Air Outlet Node Name
  {8bc4c835-9ad2-4bc3-808c-ec734ec789f0}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b6022f11-431f-491c-aa29-c3e33a171c86}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  1.888,                                  !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  1.888,                                  !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fe2a2d03-b49f-4f25-a8d1-e715369daa4b}, !- Handle
  {e84413bb-ab7f-416f-b5f2-c035812565bc}, !- Name
  {39eccac5-9c38-4b43-b141-70f53eb83f98}, !- Source Object
  3,                                      !- Outlet Port
  {986cdf53-6804-4c01-acff-1b5bb11d8933}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {63941320-feb1-407f-9110-88057e3c35fc}, !- Handle
  {ec47bae9-677b-4b62-b333-b086cf85a6d1}, !- Name
  {986cdf53-6804-4c01-acff-1b5bb11d8933}, !- Source Object
  7,                                      !- Outlet Port
  {a00f3995-0d7b-4300-8bae-9b8e0c7f2d22}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {0549e152-1acb-4c56-a232-f807de40a8ec}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {c7186075-820e-4194-b7a6-94b582bcef12}, !- Availability Schedule Name
  {f25dcc61-dd4f-439b-bc22-9a54f5fbacc4}, !- Inlet Air Node Name
  {82ffa1b0-7637-40cb-a533-5e4c93e27704}, !- Zone Supply Air Node Name
  1.888;                                  !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7e805536-e521-46ee-98cf-6de83d28c0b2}, !- Handle
  Node 7,                                 !- Name
  {cef74f64-2c7d-4285-919c-2cddda13bac6}, !- Inlet Port
  {1f6eb8e5-887b-4314-8ba6-9da2e42eb3ea}; !- Outlet Port

OS:Connection,
  {162d2745-c781-4380-a2f9-240fb9a90dd1}, !- Handle
  {d8f01003-951b-4db2-bcd6-f354028ff9e9}, !- Name
  {928f1e1e-eba6-44ce-bf4b-27b9b73e1561}, !- Source Object
  3,                                      !- Outlet Port
  {4cd105cc-bcd5-4c92-b6fe-e26301749f6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cef74f64-2c7d-4285-919c-2cddda13bac6}, !- Handle
  {13cabbfd-aeac-4b19-b567-88595887ca30}, !- Name
  {62de2778-0d6f-4613-a6a5-9063199d5dd7}, !- Source Object
  12,                                     !- Outlet Port
  {7e805536-e521-46ee-98cf-6de83d28c0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f6eb8e5-887b-4314-8ba6-9da2e42eb3ea}, !- Handle
  {4b6a17ce-6fc1-4d44-a804-8323f7804c58}, !- Name
  {7e805536-e521-46ee-98cf-6de83d28c0b2}, !- Source Object
  3,                                      !- Outlet Port
  {2dd7e091-39b8-4332-8b97-d925f9b68a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f25dcc61-dd4f-439b-bc22-9a54f5fbacc4}, !- Handle
  {5cc7d3b5-8225-45e0-b79c-b70a436d512e}, !- Name
  {ec228839-0a66-4053-93b9-c3cd6eb6e5b2}, !- Source Object
  3,                                      !- Outlet Port
  {0549e152-1acb-4c56-a232-f807de40a8ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82ffa1b0-7637-40cb-a533-5e4c93e27704}, !- Handle
  {d7796b4f-941a-4bef-b86b-13ee8d95af6a}, !- Name
  {0549e152-1acb-4c56-a232-f807de40a8ec}, !- Source Object
  4,                                      !- Outlet Port
  {928f1e1e-eba6-44ce-bf4b-27b9b73e1561}, !- Target Object
  2;                                      !- Inlet Port

OS:Output:Variable,
  {940af3e7-1e7b-4479-ad79-cc3bf302f2bc}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {94e875e1-583b-46ef-8241-8555a1df9bd2}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Humidity Ratio,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a9e90117-8fb1-41e7-9a9b-2488e50e63b5}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Surface Inside face Temperature,        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35bf60fc-dea1-4089-80cb-5ddd74424c5c}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Surface Outside face Temperature,       !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {314d95a5-5d01-446b-853f-258f393807e7}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Surface Inside Face Convection Heat Transfer Coefficient, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {191d96f3-ae0a-4556-9288-50faacd7d2fb}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Surface Outside Face Convection Heat Transfer Coefficient, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1c528fae-b144-48aa-9053-7b72edbfa183}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Zone Air Humidity Ratio,                !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {864593f5-5add-4472-a41f-1891926e0ccc}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ebeb3368-1f85-41e4-beed-6415c812c34c}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {afcfb03a-75e6-499a-b287-5c3e60b757be}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  Zone Total Internal Latent Gain Energy, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ddb9cfbc-5864-4514-a13c-1b3ab84b7285}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  Fan Electric Power,                     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f7b466ca-87c0-4385-8057-77a724efd439}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Fan Rise in Air Temperature,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d8b972e4-0143-4c53-8b3e-9fdcaf26ce0f}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electric Energy,                    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5c397b23-f39c-468b-9fb2-e921703e883b}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Electric Power,            !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {69603f6f-6690-4b99-8ba4-913e432e8fca}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Electric Energy,           !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ee102b84-412d-4a70-ad30-1e49ddc391f4}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e1268dd3-a20f-44a9-bca3-36465063535e}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Latent Cooling Energy,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e9d357f6-5ba9-4a81-a6f9-66f357a3a766}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Unitary System Part Load Ratio,         !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9c5d22f5-951d-4e96-b240-923a0a76a388}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Unitary System Total Cooling Rate,      !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7650cae8-4763-4689-bd42-18334077f1f3}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  Unitary System Sensible Cooling Rate,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a03f91ba-493d-461d-80c1-8640b13e9042}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  Unitary System Latent Heating Rate,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9a9f8efc-0e63-4d8c-aff5-3735384b0bf8}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  Unitary System Ancillary Electric Power, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8d9194bc-df57-4bc2-83cc-358daf39222f}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  Unitary System Dehumidification Induced Heating Demand Rate, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {35795189-1ed2-4736-b1a6-a7c940c1c69e}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Unitary System Fan Part Load Ratio,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c520e4d4-15c0-41a0-b2ed-17a36ba2f79f}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Unitary System Compressor Part Load Ratio, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f1709cbb-d78c-455f-b7b3-ec608047049f}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Unitary System Frost Control Status,    !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c55f4709-648c-4907-a2f8-e48cd0f4350e}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Wetbulb Temperature,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {702ef070-e3b8-4df3-a1fd-a17b977055e3}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Dewpoint Temperature,  !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0f3dbf2e-19a4-4381-aa71-c55f1232323d}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Enthalpy,              !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a716d80b-bb47-47f8-906c-875d262b1ea2}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {86fee747-2cd7-4bab-adc4-035e9c15fb43}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Density,               !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4c7ec8f7-c199-4211-bd69-91f12d8ba79e}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Site Outdoor Air Barometric Pressure,   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {43fdd66a-aeac-4f87-a058-58f3f7a05afe}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Site Wind Speed,                        !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b8087087-3113-426b-9a05-47bc3aaff8d9}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Site Direct Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f7aa2b72-4552-46cc-b023-ac0f5a86a49e}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Site Diffuse Solar Radiation Rate per Area, !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {cc99a5d1-dbf1-48d0-93e2-bc93fd8d15a1}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Air System Electric Energy,             !- Variable Name
  hourly,                                 !- Reporting Frequency
  {388a2c4c-b1b6-4854-b30a-d612064a7cde}; !- Schedule Name

OS:Schedule:Ruleset,
  {388a2c4c-b1b6-4854-b30a-d612064a7cde}, !- Handle
  Air System Electric Energy Sch,         !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {058b7bd7-094e-4ffb-8085-76437aca9e4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {058b7bd7-094e-4ffb-8085-76437aca9e4c}, !- Handle
  Air System Electric Energy Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e32aef7-b6e1-4223-a3e5-f4eece3c954e}, !- Handle
  Air System Electric Energy Rule,        !- Name
  {388a2c4c-b1b6-4854-b30a-d612064a7cde}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c55c2fcb-e009-4700-8669-04f2346d776d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c55c2fcb-e009-4700-8669-04f2346d776d}, !- Handle
  Air System Electric Energy Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {1cd9c1c3-4a73-4cb1-8f2a-6537043b7be6}, !- Handle
  Output Variable 37,                     !- Name
  ,                                       !- Key Value
  Air System DX Cooling Coil Electric Energy, !- Variable Name
  hourly,                                 !- Reporting Frequency
  {86dd64fa-b905-453c-8c4e-592aaf00d0a8}; !- Schedule Name

OS:Schedule:Ruleset,
  {86dd64fa-b905-453c-8c4e-592aaf00d0a8}, !- Handle
  Air System DX Cooling Coil Electric Energy Sch, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {72b040d3-253e-42e1-8b0d-776715525747}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72b040d3-253e-42e1-8b0d-776715525747}, !- Handle
  Air System DX Cooling Coil Electric Energy Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c13863a8-2625-4409-8a04-78474fe54258}, !- Handle
  Air System DX Cooling Coil Electric Energy Rule, !- Name
  {86dd64fa-b905-453c-8c4e-592aaf00d0a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5e4b99b5-9fda-49e7-bca1-3495ed07f9f4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {5e4b99b5-9fda-49e7-bca1-3495ed07f9f4}, !- Handle
  Air System DX Cooling Coil Electric Energy Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {aec95d29-6cd8-49c1-bcc7-5f152a6c6341}, !- Handle
  Output Variable 38,                     !- Name
  ,                                       !- Key Value
  Air System Fan Electric Energy,         !- Variable Name
  hourly,                                 !- Reporting Frequency
  {8bf9c55a-a694-49d5-859d-12d0665d9ccf}; !- Schedule Name

OS:Schedule:Ruleset,
  {8bf9c55a-a694-49d5-859d-12d0665d9ccf}, !- Handle
  Air System Fan Electric Energy Sch,     !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {ef71750f-0247-47ac-81f7-ebd12bd36a45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef71750f-0247-47ac-81f7-ebd12bd36a45}, !- Handle
  Air System Fan Electric Energy Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d502e60b-9956-4b65-9fcd-e83335a55c42}, !- Handle
  Air System Fan Electric Energy Rule,    !- Name
  {8bf9c55a-a694-49d5-859d-12d0665d9ccf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {203ba2c1-474e-4403-b56b-08088769b5ee}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {203ba2c1-474e-4403-b56b-08088769b5ee}, !- Handle
  Air System Fan Electric Energy Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {79b6a7ad-7324-4e0f-a54d-7f97870bd554}, !- Handle
  Output Variable 39,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  hourly,                                 !- Reporting Frequency
  {202fa3d1-6443-47a3-8cc7-f75738154ce7}; !- Schedule Name

OS:Schedule:Ruleset,
  {202fa3d1-6443-47a3-8cc7-f75738154ce7}, !- Handle
  Cooling Coil Total Cooling Rate Sch,    !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {1a6d1051-f3ed-4af5-b50f-40f5dc589e28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a6d1051-f3ed-4af5-b50f-40f5dc589e28}, !- Handle
  Cooling Coil Total Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9ccca2c5-8c57-4af3-80b4-bbe5d369f7ca}, !- Handle
  Cooling Coil Total Cooling Rate Rule,   !- Name
  {202fa3d1-6443-47a3-8cc7-f75738154ce7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {115198bf-a439-4d36-8092-f2eb2ace853c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {115198bf-a439-4d36-8092-f2eb2ace853c}, !- Handle
  Cooling Coil Total Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {2ae0d4c9-00dc-4fa1-9101-a9741d58a702}, !- Handle
  Output Variable 40,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Sensible Cooling Rate,     !- Variable Name
  hourly,                                 !- Reporting Frequency
  {d0138a16-b7d1-45d8-a0e8-ae521e190fd2}; !- Schedule Name

OS:Schedule:Ruleset,
  {d0138a16-b7d1-45d8-a0e8-ae521e190fd2}, !- Handle
  Cooling Coil Sensible Cooling Rate Sch, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {59572b13-820a-45f0-9c6c-b045aa44672c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59572b13-820a-45f0-9c6c-b045aa44672c}, !- Handle
  Cooling Coil Sensible Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b2c3ac4-4092-437e-a665-c09af2eabcbf}, !- Handle
  Cooling Coil Sensible Cooling Rate Rule, !- Name
  {d0138a16-b7d1-45d8-a0e8-ae521e190fd2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {62b3c00d-9949-4d4b-b439-d1002294370e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {62b3c00d-9949-4d4b-b439-d1002294370e}, !- Handle
  Cooling Coil Sensible Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {b36038cd-4556-4a93-aa59-1577614fc52f}, !- Handle
  Output Variable 41,                     !- Name
  ,                                       !- Key Value
  Cooling Coil Latent Cooling Rate,       !- Variable Name
  hourly,                                 !- Reporting Frequency
  {a3cd9987-f690-415b-a936-d757fc711ff3}; !- Schedule Name

OS:Schedule:Ruleset,
  {a3cd9987-f690-415b-a936-d757fc711ff3}, !- Handle
  Cooling Coil Latent Cooling Rate Sch,   !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {a2c59c7e-28dc-44a5-af63-505409b30aeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2c59c7e-28dc-44a5-af63-505409b30aeb}, !- Handle
  Cooling Coil Latent Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bb1dcb7b-9993-4b3e-8ec7-48b34701bedd}, !- Handle
  Cooling Coil Latent Cooling Rate Rule,  !- Name
  {a3cd9987-f690-415b-a936-d757fc711ff3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8524b19d-7d5a-4054-bd5f-d01014da2c48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {8524b19d-7d5a-4054-bd5f-d01014da2c48}, !- Handle
  Cooling Coil Latent Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {84d3ebb4-6c41-422e-98b9-0632021515fc}, !- Handle
  Output Variable 42,                     !- Name
  ,                                       !- Key Value
  Unitary System Total Cooling Rate,      !- Variable Name
  hourly,                                 !- Reporting Frequency
  {c62e5ebb-aa1f-44b1-ad4b-7bcd6332dc5e}; !- Schedule Name

OS:Schedule:Ruleset,
  {c62e5ebb-aa1f-44b1-ad4b-7bcd6332dc5e}, !- Handle
  Unitary System Total Cooling Rate Sch,  !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {b68705c5-01e8-4cb8-9aaa-7b81a147b38c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b68705c5-01e8-4cb8-9aaa-7b81a147b38c}, !- Handle
  Unitary System Total Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8d5e270-1ab9-4890-9bbc-065e2e2a8b06}, !- Handle
  Unitary System Total Cooling Rate Rule, !- Name
  {c62e5ebb-aa1f-44b1-ad4b-7bcd6332dc5e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d9215707-4418-4c85-8b8e-ffdecc098c84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d9215707-4418-4c85-8b8e-ffdecc098c84}, !- Handle
  Unitary System Total Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {f1da1754-7ffe-4ad0-8e61-3987d358dfc7}, !- Handle
  Output Variable 43,                     !- Name
  ,                                       !- Key Value
  Unitary System Sensible Cooling Rate,   !- Variable Name
  hourly,                                 !- Reporting Frequency
  {1e035a98-d63d-4d32-93c0-be283e1c4643}; !- Schedule Name

OS:Schedule:Ruleset,
  {1e035a98-d63d-4d32-93c0-be283e1c4643}, !- Handle
  Unitary System Sensible Cooling Rate Sch, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {d20020e5-d269-4dad-ae86-2a0fc69c7dd7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d20020e5-d269-4dad-ae86-2a0fc69c7dd7}, !- Handle
  Unitary System Sensible Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fa0190fa-8037-490c-85e7-f09c79452ef3}, !- Handle
  Unitary System Sensible Cooling Rate Rule, !- Name
  {1e035a98-d63d-4d32-93c0-be283e1c4643}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {09bb1b73-4b8e-4d1e-94e9-77144c279a4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {09bb1b73-4b8e-4d1e-94e9-77144c279a4d}, !- Handle
  Unitary System Sensible Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {ac861f2a-9962-4d2e-b820-7cdfbe1aaae5}, !- Handle
  Output Variable 44,                     !- Name
  ,                                       !- Key Value
  Unitary System Latent Cooling Rate,     !- Variable Name
  hourly,                                 !- Reporting Frequency
  {42c09efb-e0f7-4815-b099-137b01a1904e}; !- Schedule Name

OS:Schedule:Ruleset,
  {42c09efb-e0f7-4815-b099-137b01a1904e}, !- Handle
  Unitary System Latent Cooling Rate Sch, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {a5520a02-8e36-4831-901f-eb193659630e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5520a02-8e36-4831-901f-eb193659630e}, !- Handle
  Unitary System Latent Cooling Rate Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {38d1e9d3-2908-4e29-8087-95388c4be0ce}, !- Handle
  Unitary System Latent Cooling Rate Rule, !- Name
  {42c09efb-e0f7-4815-b099-137b01a1904e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2530b53-ebf6-4ae4-8ac1-3a08f0e730e8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c2530b53-ebf6-4ae4-8ac1-3a08f0e730e8}, !- Handle
  Unitary System Latent Cooling Rate Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {dfac02fe-c3ec-44ce-9df8-1dafa16e82a9}, !- Handle
  Output Variable 45,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  hourly,                                 !- Reporting Frequency
  {fea51976-f7a1-4519-8cbb-a3218149c507}; !- Schedule Name

OS:Schedule:Ruleset,
  {fea51976-f7a1-4519-8cbb-a3218149c507}, !- Handle
  Zone Mean Air Temperature Sch,          !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {9cb9a2b1-be99-4475-a4e4-7d441f6eeddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cb9a2b1-be99-4475-a4e4-7d441f6eeddf}, !- Handle
  Zone Mean Air Temperature Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5aad4b07-5e1c-4ab9-a6af-b150ce4d76e4}, !- Handle
  Zone Mean Air Temperature Rule,         !- Name
  {fea51976-f7a1-4519-8cbb-a3218149c507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c34721a3-6151-4518-b4c1-38370788d9ca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {c34721a3-6151-4518-b4c1-38370788d9ca}, !- Handle
  Zone Mean Air Temperature Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Output:Variable,
  {87bd29ac-818a-4552-9d49-d61035186060}, !- Handle
  Output Variable 46,                     !- Name
  ,                                       !- Key Value
  Zone Mean Air Humidity Ratio,           !- Variable Name
  hourly,                                 !- Reporting Frequency
  {0ad1ed4a-1875-4dec-a15c-f0fe81e4af31}; !- Schedule Name

OS:Schedule:Ruleset,
  {0ad1ed4a-1875-4dec-a15c-f0fe81e4af31}, !- Handle
  Zone Mean Air Humidity Ratio Sch,       !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  {01a9c720-3f7a-419f-9476-1a339d5c0d07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01a9c720-3f7a-419f-9476-1a339d5c0d07}, !- Handle
  Zone Mean Air Humidity Ratio Default Profile, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1389b10b-1504-4f06-8f90-9cd05235779e}, !- Handle
  Zone Mean Air Humidity Ratio Rule,      !- Name
  {0ad1ed4a-1875-4dec-a15c-f0fe81e4af31}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {444be837-fe19-48da-9baa-f93b32e181cc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  2,                                      !- Start Month
  1,                                      !- Start Day
  2,                                      !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {444be837-fe19-48da-9baa-f93b32e181cc}, !- Handle
  Zone Mean Air Humidity Ratio Day Schedule, !- Name
  {e48d1fa8-6741-42d1-8fbc-695e530effad}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

