
OS:Version,
  {af34c13e-6b1e-478a-90b9-3a7f2fb42105}, !- Handle
  1.12.0;                                 !- Version Identifier

OS:Site,
  {d898de2d-7548-4385-9f02-be98701814ed}, !- Handle
  NEW_ORLEANS_LA_USA,                     !- Name
  29.98,                                  !- Latitude {deg}
  -90.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  Country;                                !- Terrain

OS:Schedule:Week,
  {8dd491bc-3784-43f4-811c-19fa8855457b}, !- Handle
  Control Type All Weeks,                 !- Name
  ,                                       !- Schedule Rendering Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Sunday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Monday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Tuesday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Wednesday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Thursday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Friday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Saturday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Holiday Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- SummerDesignDay Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- WinterDesignDay Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- CustomDay1 Schedule:Day Name
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {73e0e0e8-b5f4-444b-a7cf-9adffe7ca762}, !- Handle
  Control Type All Days,                  !- Name
  {e71f4017-3794-4e24-8c41-f04a814ab13d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  4,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  4,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  4,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  4,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  4,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  4,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  4,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  4,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  4,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  4,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  4,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  4,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  4,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  4,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  4,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  4,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  4,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  4,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  4,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  4,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  4,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  4,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  4,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  4;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {e71f4017-3794-4e24-8c41-f04a814ab13d}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {53cd03c1-a325-490e-b58c-71149f46c5e8}, !- Handle
  {cc7c6d41-6dae-4b49-8472-aa1f73ec6b57}, !- Name
  {ca317843-5d45-46f0-8bf3-57d8185b7d41}, !- Heating Setpoint Temperature Schedule Name
  {ffdb2eb0-a8c3-4c37-9c48-5ab889b6b0e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Year,
  {ca317843-5d45-46f0-8bf3-57d8185b7d41}, !- Handle
  Heating Setpoints,                      !- Name
  {576bb2f1-cb3a-4b48-920b-e89228101b9c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {3fd8cced-4ad0-4f27-906c-d63a63f9e21d}; !- Week Schedule Until Date 1

OS:ScheduleTypeLimits,
  {576bb2f1-cb3a-4b48-920b-e89228101b9c}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Week,
  {3fd8cced-4ad0-4f27-906c-d63a63f9e21d}, !- Handle
  Zone Heating Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Sunday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Monday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Tuesday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Wednesday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Thursday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Friday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Saturday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Holiday Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- SummerDesignDay Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- WinterDesignDay Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- CustomDay1 Schedule:Day Name
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {37feb8de-26ff-42d0-8bfb-2a129c89ae5a}, !- Handle
  Zone Heating Setpoint All Days,         !- Name
  {576bb2f1-cb3a-4b48-920b-e89228101b9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  20,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  20,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  20,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  20,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  20,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  20,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  20,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  20,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  20,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  20,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  20,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  20,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  20,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  20,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  20,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  20,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  20,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  20,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  20,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  20,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  20,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  20;                                     !- Value Until Time 24

OS:YearDescription,
  {571db513-554f-444a-b557-4fd189bbbe2b}; !- Handle

OS:Schedule:Year,
  {ffdb2eb0-a8c3-4c37-9c48-5ab889b6b0e5}, !- Handle
  Cooling Setpoints,                      !- Name
  {576bb2f1-cb3a-4b48-920b-e89228101b9c}, !- Schedule Type Limits Name
  12,                                     !- Month 1
  31,                                     !- Day 1
  {a9bf0322-bdaa-4e99-8d0d-7f0e7d745358}; !- Week Schedule Until Date 1

OS:Schedule:Week,
  {a9bf0322-bdaa-4e99-8d0d-7f0e7d745358}, !- Handle
  Zone Cooling Setpoint All Weeks,        !- Name
  ,                                       !- Schedule Rendering Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Sunday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Monday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Tuesday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Wednesday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Thursday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Friday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Saturday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Holiday Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- SummerDesignDay Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- WinterDesignDay Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- CustomDay1 Schedule:Day Name
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}; !- CustomDay2 Schedule:Day Name

OS:Schedule:Day,
  {9a3d6e1a-0b56-4b05-b387-76d0ce9ce931}, !- Handle
  Zone Cooling Setpoint All Days,         !- Name
  {576bb2f1-cb3a-4b48-920b-e89228101b9c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  27,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  27,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  27,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  27,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  27,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  27,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  27,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  27,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  27,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  27,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  27,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  27,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  27,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  27,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  27,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  27,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  27,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  27,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  27,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  27,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  27,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  27,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  27,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  27;                                     !- Value Until Time 24

OS:Output:Variable,
  {1877cf0d-8595-4ab6-a90b-3269e4d6fa82}, !- Handle
  {e85956dc-f44a-44d9-9e3a-17db5f335e21}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Day,
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Handle
  Day Sch 1,                              !- Name
  {d315b79f-f2cc-484a-b88a-49c7511c04c5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  1,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  1,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  1,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  1,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  1,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  1,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  1,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  1,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  1,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  1,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  1;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {d315b79f-f2cc-484a-b88a-49c7511c04c5}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Output:Variable,
  {3ec156cb-cb9f-4f6a-bddf-36a2a2184ec1}, !- Handle
  {021b585c-3fe2-46cc-8f5e-e57437fa6c58}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Schedule:Week,
  {55d53a66-8146-40fb-b6fb-1515f613781a}, !- Handle
  Week Sch 1,                             !- Name
  ,                                       !- Schedule Rendering Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Sunday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Monday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Tuesday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Wednesday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Thursday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Friday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Saturday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- Holiday Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- SummerDesignDay Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- WinterDesignDay Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}, !- CustomDay1 Schedule:Day Name
  {2d82d102-5874-4933-8b6e-b7c41dc3eb0c}; !- CustomDay2 Schedule:Day Name

OS:RunPeriod,
  {33641ef8-c2a6-466e-b8b9-c3440e7cdcc7}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Yes,                                    !- Use Weather File Holidays and Special Days
  Yes,                                    !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:Timestep,
  {55f13ab2-0805-4e18-bf90-08e3f5245823}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:SimulationControl,
  {1045e599-f713-4fc5-a57d-0a0dcde733c5}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  ,                                       !- Run Simulation for Sizing Periods
  ,                                       !- Run Simulation for Weather File Run Periods
  0.039999999,                            !- Loads Convergence Tolerance Value
  0.0040000002,                           !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Output:Variable,
  {1a696530-ef33-423f-b3d4-1c4fabc7e8c6}, !- Handle
  {9d34dc98-256d-4661-b8ed-08aae0813278}, !- Name
  *,                                      !- Key Value
  Surface Outside Face Incident Solar Radiation Rate per Area, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {354f8c46-b488-4139-8966-e8c2e6c26a8c}, !- Handle
  {ff931340-6fe6-4dd1-8e7b-00720ce15494}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Beam Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0732c2c8-9c7c-4004-b8ff-38c5137a3bab}, !- Handle
  {8c698267-1c3b-40d5-ab04-9b733ce9f7de}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {d0e9d22a-c4c9-4826-ab83-e0f63a5ee887}, !- Handle
  {0cd65681-4247-46dc-9cf9-111fb1aab38e}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Diffuse Solar Radiation Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {63cf9a7f-7b35-4262-84f1-c3c435bef587}, !- Handle
  {5c029f7b-a9da-4403-b7f8-3aecbe13d82c}, !- Name
  *,                                      !- Key Value
  Zone Air System Sensible Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4e9e479c-ddc2-4b90-a5f7-9b4eea606c2e}, !- Handle
  {0149769e-9e09-4275-a8fd-b32fc6ba82c4}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Beam Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ddc2741-abc9-4934-adcb-4eb2df704824}, !- Handle
  {348c501d-dc31-4ad2-916b-c97465d81a08}, !- Name
  *,                                      !- Key Value
  Zone Mean Air Temperature,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:ShadowCalculation,
  {fc267a0f-52d1-40b3-9233-c7707b29d730}, !- Handle
  1,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Output:Variable,
  {99bccca1-7106-4f02-a2ed-3efe945376fd}, !- Handle
  {ea590a6b-8967-420b-91b0-2c4e160ca2fc}, !- Name
  *,                                      !- Key Value
  Surface Window Transmitted Diffuse Solar Radiation Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Facility,
  {5d4985ec-9627-470b-823e-abc118eb8e8c}; !- Handle

OS:Rendering:Color,
  {482afd50-4329-41c5-ad49-4046ff9c189e}, !- Handle
  Rendering Color 1,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {e29442e0-3042-4269-a36c-0837d30d23db}, !- Handle
  Rendering Color 2,                      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f97f376-7acf-45e1-8cd2-5ba89a84debd}, !- Handle
  Rendering Color 3,                      !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c162cf4-7e39-480f-b69d-88f80aac0118}, !- Handle
  Rendering Color 4,                      !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cf06787-3178-483b-88c0-83c123ec70db}, !- Handle
  Rendering Color 5,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:ClimateZones,
  {dbd00c79-e770-4338-bede-4d13241110ed}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Sizing:Parameters,
  {a5ae2010-8151-491a-a08c-b9f6d94a27da}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:HeatBalanceAlgorithm,
  {b67deefd-bf61-4508-910f-929ef6484346}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:LifeCycleCost:Parameters,
  {e6aadab6-3774-4ae5-9a8d-6e802e972ca4}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {f8325610-3c68-42a6-9894-dfdb5a4a3742}, !- Handle
  NEW_ORLEANS,                            !- City
  LA,                                     !- State Province Region
  USA,                                    !- Country
  TMY2-12916,                             !- Data Source
  722315,                                 !- WMO Number
  29.98,                                  !- Latitude {deg}
  -90.25,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  3,                                      !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/OSEP_BESTTEST/measures/bestest_space_cooling_equipment_performance_tests/resources/CE300TM2.epw, !- Url
  96FC79DF;                               !- Checksum

OS:Building,
  {43129bbc-60a1-4e9f-a9c0-ae5478006a24}, !- Handle
  BESTEST Case CE360 - Undersize,         !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:ThermalZone,
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}, !- Handle
  ZONE ONE,                               !- Name
  1,                                      !- Multiplier
  3,                                      !- Ceiling Height {m}
  588,                                    !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {add4f634-eccd-4771-86c4-a3f22fe6650d}, !- Zone Air Inlet Port List
  {b6e12330-8314-4171-908c-54a06106fe06}, !- Zone Air Exhaust Port List
  {e7a1f103-9b94-4f9e-8448-ee1f6f7dafa3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea9ec8c0-9529-42a6-a4eb-fe2d476fefe2}, !- Group Rendering Name
  ,                                       !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  ;                                       !- Humidistat Name

OS:Rendering:Color,
  {ea9ec8c0-9529-42a6-a4eb-fe2d476fefe2}, !- Handle
  Rendering Color 6,                      !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Node,
  {d1cbf347-c3b5-4166-9c66-052c563e994f}, !- Handle
  Node 1,                                 !- Name
  {e7a1f103-9b94-4f9e-8448-ee1f6f7dafa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7a1f103-9b94-4f9e-8448-ee1f6f7dafa3}, !- Handle
  {712ad75e-3ff0-47b4-a885-1e9928d7a953}, !- Name
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}, !- Source Object
  11,                                     !- Outlet Port
  {d1cbf347-c3b5-4166-9c66-052c563e994f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {add4f634-eccd-4771-86c4-a3f22fe6650d}, !- Handle
  Port List 1,                            !- Name
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}; !- HVAC Component

OS:PortList,
  {b6e12330-8314-4171-908c-54a06106fe06}, !- Handle
  Port List 2,                            !- Name
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}; !- HVAC Component

OS:Sizing:Zone,
  {41e95811-0449-403a-928b-9d5eefa0c916}, !- Handle
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3dd6c0a-5ea3-435a-bc23-0a370497f401}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}; !- Thermal Zone

OS:Space,
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Handle
  ZONE ONE Space,                         !- Name
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {6904c4e0-33e2-452c-bd30-42e0a9321f3e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  {91b57925-411a-45a4-88fd-552cbaf16789}; !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6af4a007-ef75-4209-8393-232f2516611b}, !- Handle
  ZONE SURFACE FLOOR,                     !- Name
  Floor,                                  !- Surface Type
  {a171816f-da2c-4856-b906-fe8ad2e16407}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a171816f-da2c-4856-b906-fe8ad2e16407}, !- Handle
  LTWALL,                                 !- Name
  {2e7597ca-fbae-4605-a8b9-572bd8c5726d}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {2e7597ca-fbae-4605-a8b9-572bd8c5726d}, !- Handle
  Rendering Color 7,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Handle
  INSULATION-EXT,                         !- Name
  VerySmooth,                             !- Roughness
  162.5,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

OS:Material:NoMass,
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}, !- Handle
  INSULATION-INT,                         !- Name
  VerySmooth,                             !- Roughness
  162.5,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:Surface,
  {0ea73fd8-f240-4f06-9c92-c8073dde9af4}, !- Handle
  ZONE SURFACE NORTH,                     !- Name
  Wall,                                   !- Surface Type
  {d7b720c3-3e37-440b-b583-df3ed8510e50}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 14, 3,                              !- X,Y,Z Vertex 1 {m}
  14, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d7b720c3-3e37-440b-b583-df3ed8510e50}, !- Handle
  LTWALL 1,                               !- Name
  {343585ab-540f-46c4-a897-92055fd66be2}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {343585ab-540f-46c4-a897-92055fd66be2}, !- Handle
  Rendering Color 8,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {67fa2bdf-a814-4e47-83e6-2c7a1d974230}, !- Handle
  ZONE SURFACE EAST,                      !- Name
  Wall,                                   !- Surface Type
  {f50ea797-b092-42ed-bbcb-05677da39f7d}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  14, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  14, 14, 3;                              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f50ea797-b092-42ed-bbcb-05677da39f7d}, !- Handle
  LTWALL 2,                               !- Name
  {5617df96-946b-496c-bbc3-e45904f7645a}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {5617df96-946b-496c-bbc3-e45904f7645a}, !- Handle
  Rendering Color 9,                      !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {c418d366-6b14-462b-895d-292b39788cf6}, !- Handle
  ZONE SURFACE WEST,                      !- Name
  Wall,                                   !- Surface Type
  {6cc8fdb4-e3fa-4046-af6f-33d6e467129b}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 3,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6cc8fdb4-e3fa-4046-af6f-33d6e467129b}, !- Handle
  LTWALL 3,                               !- Name
  {a5ae87d8-904b-40fb-8b75-b4a097bd80bf}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {a5ae87d8-904b-40fb-8b75-b4a097bd80bf}, !- Handle
  Rendering Color 10,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {457dd9cd-9795-4fd0-8895-f60fb0bcbc65}, !- Handle
  ZONE SURFACE SOUTH,                     !- Name
  Wall,                                   !- Surface Type
  {562a3c16-b81e-4386-a64a-7bf8d28007f0}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0.5,                                    !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  14, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  14, 0, 3;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {562a3c16-b81e-4386-a64a-7bf8d28007f0}, !- Handle
  LTWALL 4,                               !- Name
  {f6e86754-c8e0-4533-9fdf-1cbbea9b2e63}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {f6e86754-c8e0-4533-9fdf-1cbbea9b2e63}, !- Handle
  Rendering Color 11,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Surface,
  {7570a2ce-bfad-4156-bb25-cf07824e59b0}, !- Handle
  ZONE SURFACE ROOF,                      !- Name
  RoofCeiling,                            !- Surface Type
  {36f7040d-e66e-4f88-a150-7a63aa7716f7}, !- Construction Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  14, 0, 3,                               !- X,Y,Z Vertex 1 {m}
  14, 14, 3,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 3,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 3;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {36f7040d-e66e-4f88-a150-7a63aa7716f7}, !- Handle
  LTWALL 5,                               !- Name
  {94d7d04f-c077-4e25-bbad-fb980328f86d}, !- Surface Rendering Name
  {f1e34da0-9f48-4b50-af66-25a1bdcbe662}, !- Layer 1
  {5417dea6-cd8b-4b1e-a86d-40ac8de3a31b}; !- Layer 2

OS:Rendering:Color,
  {94d7d04f-c077-4e25-bbad-fb980328f86d}, !- Handle
  Rendering Color 12,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:OtherEquipment,
  {d2ed1915-6311-43f5-aa4e-56f3cbb1a6d5}, !- Handle
  CE_sens_high_inst,                      !- Name
  {544f68a5-72ac-4034-bf69-d1494119365f}, !- Other Equipment Definition Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space or SpaceType Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}; !- Schedule Name

OS:OtherEquipment:Definition,
  {544f68a5-72ac-4034-bf69-d1494119365f}, !- Handle
  CE_sens_high,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  29310,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:Schedule:Ruleset,
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Handle
  CE360_sens_high,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  {6b30241d-0817-42b2-adf2-8628f9fb6548}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b30241d-0817-42b2-adf2-8628f9fb6548}, !- Handle
  Schedule Day 33,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116;                      !- Value Until Time 1

OS:Schedule:Rule,
  {407a7589-702e-477d-a2f0-d1c46a967ce9}, !- Handle
  Schedule Rule 16,                       !- Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3de6145e-145a-44aa-a18a-56941f2ad08b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  19,                                     !- Start Day
  11,                                     !- End Month
  5;                                      !- End Day

OS:Schedule:Rule,
  {2107d1ed-f700-4b19-9a88-41c302912262}, !- Handle
  Schedule Rule 17,                       !- Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d2f3b013-9aec-4e49-bad2-09d0576e88b4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  13,                                     !- Start Day
  10,                                     !- End Month
  18;                                     !- End Day

OS:Schedule:Rule,
  {ce0adabe-1d75-48bb-b233-3418fa1fd356}, !- Handle
  Schedule Rule 18,                       !- Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {05c354c9-4702-446a-9403-2e955a1bb778}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  21,                                     !- Start Day
  10,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {69b1593c-7880-4928-a085-984f11233c82}, !- Handle
  Schedule Rule 19,                       !- Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aff4f17e-820c-4347-9a4a-d1b85b6aca22}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Rule,
  {b59bdef2-3394-4352-a5fd-df276499c78c}, !- Handle
  Schedule Rule 20,                       !- Name
  {88e4d9ea-811e-4254-85e3-6757b2b1b47c}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a8168d96-ab8d-40db-ba7e-467742ef9d86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  11,                                     !- Start Day
  4,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {3de6145e-145a-44aa-a18a-56941f2ad08b}, !- Handle
  Schedule Day 34,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.319999992847443,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.479999989271164,                      !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.639999985694885,                      !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.319999992847443,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.239999994635582;                      !- Value Until Time 6

OS:Schedule:Day,
  {d2f3b013-9aec-4e49-bad2-09d0576e88b4}, !- Handle
  Schedule Day 35,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0.319999992847443,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Day,
  {05c354c9-4702-446a-9403-2e955a1bb778}, !- Handle
  Schedule Day 36,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aff4f17e-820c-4347-9a4a-d1b85b6aca22}, !- Handle
  Schedule Day 37,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.319999992847443,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:Schedule:Day,
  {a8168d96-ab8d-40db-ba7e-467742ef9d86}, !- Handle
  Schedule Day 38,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.100000001490116,                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.239999994635582,                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.100000001490116;                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:OtherEquipment,
  {55cd4267-200a-47af-8caf-d82f03c8d547}, !- Handle
  CE_lat_mid_inst,                        !- Name
  {e1fc14bc-ba5c-4f4d-8697-195a5148bbfc}, !- Other Equipment Definition Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space or SpaceType Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}; !- Schedule Name

OS:OtherEquipment:Definition,
  {e1fc14bc-ba5c-4f4d-8697-195a5148bbfc}, !- Handle
  CE_lat_mid,                             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  1466,                                   !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  1,                                      !- Fraction Latent
  0;                                      !- Fraction Radiant

OS:Schedule:Ruleset,
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Handle
  CE300_lat_mid,                          !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  {9d2a3529-60f8-4ba3-8e8f-bed7703dc779}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d2a3529-60f8-4ba3-8e8f-bed7703dc779}, !- Handle
  Schedule Day 21,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43528da6-2381-48cc-9a0e-97d725b455e9}, !- Handle
  Schedule Rule 6,                        !- Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c3e03e1-b8ef-4b2b-8a03-8e51787dd708}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  19,                                     !- Start Day
  11,                                     !- End Month
  5;                                      !- End Day

OS:Schedule:Rule,
  {6d3873ad-9905-43e2-bb4e-025584e12cb0}, !- Handle
  Schedule Rule 7,                        !- Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {190a3ee3-94d4-4a66-ad63-bae7a520f489}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  10,                                     !- Start Month
  13,                                     !- Start Day
  10,                                     !- End Month
  18;                                     !- End Day

OS:Schedule:Rule,
  {c5d7ab8e-6c9c-40e7-a252-186ba1ecc149}, !- Handle
  Schedule Rule 8,                        !- Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {35ce08ab-8628-4f99-9e35-994e4a82c0f3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  21,                                     !- Start Day
  10,                                     !- End Month
  12;                                     !- End Day

OS:Schedule:Rule,
  {0a600d02-5834-4ac0-a508-2e01e9aa0128}, !- Handle
  Schedule Rule 9,                        !- Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e883069a-b07e-4e56-a248-7c3737e805c3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  4,                                      !- Start Month
  12,                                     !- Start Day
  4,                                      !- End Month
  20;                                     !- End Day

OS:Schedule:Rule,
  {cdc43bec-7e66-4459-89f9-253520403229}, !- Handle
  Schedule Rule 10,                       !- Name
  {c5000653-2bdf-4cb7-8327-2bc5c3e86865}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ccb2bed1-4c5b-4aab-8982-b28f5438f2ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  3,                                      !- Start Month
  11,                                     !- Start Day
  4,                                      !- End Month
  10;                                     !- End Day

OS:Schedule:Day,
  {1c3e03e1-b8ef-4b2b-8a03-8e51787dd708}, !- Handle
  Schedule Day 22,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {190a3ee3-94d4-4a66-ad63-bae7a520f489}, !- Handle
  Schedule Day 23,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {35ce08ab-8628-4f99-9e35-994e4a82c0f3}, !- Handle
  Schedule Day 24,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  20,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e883069a-b07e-4e56-a248-7c3737e805c3}, !- Handle
  Schedule Day 25,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ccb2bed1-4c5b-4aab-8982-b28f5438f2ce}, !- Handle
  Schedule Day 26,                        !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {d069e3b5-d93e-4fab-9c91-75ec131c2327}, !- Handle
  infil_gen,                              !- Name
  {8e5af3b0-d1f2-45c9-bd51-484a596c2e7e}, !- Space or SpaceType Name
  {ad967be9-c08b-4367-a5a2-2baaab8274f4}, !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {ad967be9-c08b-4367-a5a2-2baaab8274f4}, !- Handle
  Always On Ruleset Fractional,           !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  {c61d4ca3-f394-4ab9-806c-61ceaf0f6a83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61d4ca3-f394-4ab9-806c-61ceaf0f6a83}, !- Handle
  Schedule Day 6,                         !- Name
  {da39523d-8366-4118-bdc8-f5e629e9427d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:DesignSpecification:OutdoorAir,
  {91b57925-411a-45a4-88fd-552cbaf16789}, !- Handle
  oa_gen,                                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  1.734,                                  !- Outdoor Air Flow Air Changes per Hour {1/hr}
  {ad967be9-c08b-4367-a5a2-2baaab8274f4}; !- Outdoor Air Flow Rate Fraction Schedule Name

